[{"id":"064f2339e44e3857","type":"tab","label":"Strategy Self-consumption v4.4.2","disabled":false,"info":"","env":[]},{"id":"71ceefc94933dfe9","type":"group","z":"064f2339e44e3857","name":"Strategy start","style":{"fill":"#ffffff","label":true},"nodes":["4befec208be28889","f0d66b5a3e4e2b7e","0e742f263362d2ca"],"x":54,"y":79,"w":212,"h":162},{"id":"bab274dbe813793b","type":"group","z":"064f2339e44e3857","name":"Battery solutions","style":{"label":true,"fill":"#ffffff"},"nodes":["3419d7d7d080b822","6c712080cd33650f","b38ff5ea107a8859"],"x":64,"y":1139,"w":202,"h":142},{"id":"29900e1e3c904c16","type":"group","z":"064f2339e44e3857","name":"Bumpless operation","style":{"label":true,"stroke":"#bfdbef"},"nodes":["e9804a1057611443","1ccc73cf7526bff1","1ca7b4a4a52dbfda","9aed9a773b0cbbd7"],"x":1614,"y":19,"w":252,"h":242},{"id":"9c3d021b38518388","type":"group","z":"064f2339e44e3857","name":"Bumpless operation - switching control modes","style":{"stroke":"#bfdbef","label":true},"nodes":["d57d0f8c56063114","3dc42e9f096bf719","e84c3c6602c5cfde","181f79c82103d438","546e2c6bc507e981","2eb40ce92948f24f","8d61ba2b5b9f8156","d2defa6c185f14b3","5ed67ec4960d7b92","3853acc7cad522c5","be6b92cfc5117edc","003bbf72b76e1f90"],"x":1614,"y":279,"w":592,"h":289.5},{"id":"f9807f2e823f5ebf","type":"group","z":"064f2339e44e3857","name":"Inputs","style":{"fill":"#7fb7df","label":true,"color":"#ffffff"},"nodes":["dd2e9e1abdc07cae","f8c5593a8b75eb08"],"x":288,"y":13,"w":904,"h":234},{"id":"aa963b7d2876d526","type":"group","z":"064f2339e44e3857","name":"Pre processing","style":{"fill":"#bfdbef","label":true,"color":"#ffffff"},"nodes":["9bb33945d738e9cf","f31896dc60e2c54d","57f96737cbb198f5"],"x":288,"y":273,"w":1104,"h":294},{"id":"0f11348ed7ac153a","type":"group","z":"064f2339e44e3857","name":"Control","style":{"fill":"#7fb7df","label":true,"color":"#ffffff"},"nodes":["477ae925a5c80730","8f1e6a9c964ad950"],"x":288,"y":593,"w":924,"h":634},{"id":"4c4f2323209f258f","type":"group","z":"064f2339e44e3857","name":"Unhandled exceptions","style":{"label":true,"stroke":"#d88a8a","color":"#d88a8a"},"nodes":["ddecc57c1560830c","3042d9052b78a541","236d2cded5cc6267"],"x":54,"y":279,"w":182,"h":82},{"id":"dd2e9e1abdc07cae","type":"group","z":"064f2339e44e3857","g":"f9807f2e823f5ebf","name":"PID control inputs","style":{"label":true,"fill":"#ffffff"},"nodes":["7075dad5ab29e196","cefcb253c037a72b","bb5bf075f4a8673d","59ef72d39cc2c016","c1eea9323f762f36","974782e8cb71491b","48e5f144427ab3c4","ce947c25853781dd","bd2f76bfbebc71b4"],"x":314,"y":59,"w":572,"h":162},{"id":"f8c5593a8b75eb08","type":"group","z":"064f2339e44e3857","g":"f9807f2e823f5ebf","name":"Advanced features","style":{"label":true,"fill":"#ffffff"},"nodes":["4605d9c4e110a3ac","6fc1f381ec96d4bd","647b0f99fa8982a1"],"x":914,"y":39,"w":252,"h":182},{"id":"9bb33945d738e9cf","type":"group","z":"064f2339e44e3857","g":"aa963b7d2876d526","name":"","style":{"fill":"#ffffff","label":true},"nodes":["f7a33c3f183937a8","e63461259fd5dece","a3b3a1fd7b565d77","69fefbbc977ee1b6"],"x":314,"y":299,"w":292,"h":202},{"id":"f31896dc60e2c54d","type":"group","z":"064f2339e44e3857","g":"aa963b7d2876d526","name":"Derivative - incl. bumpless operation","style":{"label":true,"stroke":"#a4a4a4","fill":"#ffffff"},"nodes":["0e444f2867727db5","34cba4203f629487","e8dd81a2d85660b5","dfd3b01fb16113cc","0fd94fb26f78f011"],"x":614,"y":399,"w":752,"h":142},{"id":"57f96737cbb198f5","type":"group","z":"064f2339e44e3857","g":"aa963b7d2876d526","name":"Processing required? ","style":{"label":true,"fill":"#ffffff"},"nodes":["bad57f02b996746b","10e0c611a1194157","758dffde507c6b1a"],"x":614,"y":299,"w":562,"h":82},{"id":"477ae925a5c80730","type":"group","z":"064f2339e44e3857","g":"0f11348ed7ac153a","name":"PID controller","style":{"label":true,"fill":"#ffffff","color":"#3f3f3f"},"nodes":["2563eb0eb2fb73fd","a3406885269b7975","5bb87b1d615a2f97","ad189994c2df2b03","9159bfd83e5a83ca","642fa0ee5ed7ad14","559fd82e9e803b41","dfa6dec0b4ba2a62","20058bd698aee3bc","59623197e53b5f09","030fcd2e2bd23181","406b87e8658c5abc","6558d037d46b307b","b4144736444cce6a","5a6a6d50f1f6c87d","f7683536ca4923ce","6d27b101bb611b0b","dbfb72dc8f7b10cc","87cf99adde8d72d9","5a50add11c76d048"],"x":314,"y":619,"w":872,"h":482},{"id":"8f1e6a9c964ad950","type":"group","z":"064f2339e44e3857","g":"0f11348ed7ac153a","name":"Distribution","style":{"label":true,"fill":"#ffffff","color":"#3f3f3f"},"nodes":["7458c24d93ee6853","67f10b16882d154f"],"x":314,"y":1119,"w":452,"h":82},{"id":"974782e8cb71491b","type":"junction","z":"064f2339e44e3857","g":"dd2e9e1abdc07cae","x":460,"y":100,"wires":[["ce947c25853781dd"]]},{"id":"ce947c25853781dd","type":"junction","z":"064f2339e44e3857","g":"dd2e9e1abdc07cae","x":700,"y":100,"wires":[["48e5f144427ab3c4","bd2f76bfbebc71b4"]]},{"id":"bd2f76bfbebc71b4","type":"junction","z":"064f2339e44e3857","g":"dd2e9e1abdc07cae","x":720,"y":120,"wires":[["cefcb253c037a72b"]]},{"id":"4befec208be28889","type":"link in","z":"064f2339e44e3857","g":"71ceefc94933dfe9","name":"Self-consumption","links":[],"x":160,"y":160,"wires":[["0e742f263362d2ca"]],"l":true},{"id":"f0d66b5a3e4e2b7e","type":"comment","z":"064f2339e44e3857","g":"71ceefc94933dfe9","name":"Start (readme)","info":"# Setting up your battery strategy flow\n\n## Setup\nName the Link In in this start group exactly after the option configured in your\nselect_input.house_battery_strategy\n\nfound in the file:\ninput_select_house_battery_control.yaml\n\n### example\n`house_battery_strategy:\n  name: House Battery Strategy\n  options:\n    - AcmE example`\n\nWill point to the flow containing a Link In node\ncalled 'AcmE example' (case sensitive).","x":150,"y":120,"wires":[]},{"id":"e9d9ac92ab56ce58","type":"comment","z":"064f2339e44e3857","name":"Home Battery Strategy","info":"The `Home Battery Start` flow will call this strategy flow\nby matching the strategy name with the Link In name.\n\nConfigure the Link In node in the Start group.\n\nDon't modify other parts of the Start and End groups.\nThey handle the calling and returning for you.","x":120,"y":40,"wires":[]},{"id":"e9804a1057611443","type":"server-state-changed","z":"064f2339e44e3857","g":"29900e1e3c904c16","name":"User Ki change","server":"176d29a.6f648d6","version":6,"outputs":1,"exposeAsEntityConfig":"","entities":{"entity":["input_number.house_battery_control_ki"],"substring":[],"regex":[]},"outputInitially":false,"stateType":"str","ifState":"","ifStateType":"str","ifStateOperator":"is","outputOnlyOnStateChange":true,"for":"0","forType":"num","forUnits":"minutes","ignorePrevStateNull":true,"ignorePrevStateUnknown":true,"ignorePrevStateUnavailable":true,"ignoreCurrentStateUnknown":true,"ignoreCurrentStateUnavailable":true,"outputProperties":[{"property":"payload","propertyType":"msg","value":"","valueType":"entityState"},{"property":"data","propertyType":"msg","value":"","valueType":"eventData"},{"property":"topic","propertyType":"msg","value":"","valueType":"triggerId"}],"x":1720,"y":100,"wires":[["1ccc73cf7526bff1"]]},{"id":"1ccc73cf7526bff1","type":"function","z":"064f2339e44e3857","g":"29900e1e3c904c16","name":"Integral term adjust","func":"// On change of Ki setting\nlet logdata = \"bumpless \";\nlet I_sum = flow.get(\"I_integral_sum\");\nlet Ki = msg.payload || 0;     // Integral gain\nlet Ki_last = context.get(\"house_battery_control_ki_last\")||0;\n\n// if Ki was or has become zero\nif(Ki == 0 || Ki_last == 0){\n    // passify the integral-sum\n    flow.set(\"I_integral_sum\",0);\n    context.set(\"house_battery_control_ki_last\", Ki);\n    logdata += `to/from 0, Ki=${Ki_last} -> ${Ki} | `;\n    // done\n    return { payload: logdata };\n}\n\n// change in Ki\nlet dKi = parseFloat(Ki/Ki_last);\nif(dKi <= 0) dKi = 1; // ignore erroneous changes\n\n// keep I-term constant by compensating the integral-sum for the change in Ki\n// e.g. if Ki got 10% smaller, then integral-sum should increase 10%, to keep the I-term constant\nlet I_sum_new = I_sum / dKi;\nlogdata += `change of I: from ${Ki_last} to ${Ki} (${dKi * 100}%) | `;\n\n// OUTFLOW\nflow.set(\"I_integral_sum\", I_sum_new);\ncontext.set(\"house_battery_control_ki_last\", Ki);\n\n// OUTPUT\nreturn { payload: logdata };","outputs":1,"timeout":0,"noerr":0,"initialize":"// Code added here will be run once\n// whenever the node is started.\n\n// init last state\nlet Ki = flow.get(\"house_battery_control_ki\") || 0;\ncontext.set(\"house_battery_control_ki_last\", Ki);","finalize":"","libs":[],"x":1730,"y":160,"wires":[["9aed9a773b0cbbd7"]]},{"id":"1ca7b4a4a52dbfda","type":"comment","z":"064f2339e44e3857","g":"29900e1e3c904c16","name":"Bumpless Ki changes","info":"Recalc I-term whenever Ki changes\n\nNote: always be mindful of making changes to control parameters of systems in operation.","x":1740,"y":60,"wires":[]},{"id":"9aed9a773b0cbbd7","type":"debug","z":"064f2339e44e3857","g":"29900e1e3c904c16","name":"Logdata","active":false,"tosidebar":true,"console":false,"tostatus":false,"complete":"payload","targetType":"msg","statusVal":"","statusType":"auto","x":1700,"y":220,"wires":[]},{"id":"d57d0f8c56063114","type":"switch","z":"064f2339e44e3857","g":"9c3d021b38518388","name":"Check for custom/auto mode","property":"payload","propertyType":"msg","rules":[{"t":"eq","v":"Manual control","vt":"str"},{"t":"eq","v":"Marstek control","vt":"str"},{"t":"eq","v":"Full control","vt":"str"}],"checkall":"true","repair":false,"outputs":3,"x":1855,"y":520,"wires":[["2eb40ce92948f24f","3dc42e9f096bf719"],["2eb40ce92948f24f","3dc42e9f096bf719"],["3dc42e9f096bf719"]],"l":false},{"id":"3dc42e9f096bf719","type":"debug","z":"064f2339e44e3857","g":"9c3d021b38518388","name":"Master control switch","active":false,"tosidebar":true,"console":false,"tostatus":false,"complete":"true","targetType":"full","statusVal":"","statusType":"auto","x":2060,"y":520,"wires":[]},{"id":"e84c3c6602c5cfde","type":"server-state-changed","z":"064f2339e44e3857","g":"9c3d021b38518388","name":"Master control mode","server":"176d29a.6f648d6","version":6,"outputs":1,"exposeAsEntityConfig":"","entities":{"entity":["input_select.marstek_master_battery_mode"],"substring":[],"regex":[]},"outputInitially":false,"stateType":"str","ifState":"","ifStateType":"str","ifStateOperator":"is","outputOnlyOnStateChange":true,"for":"0","forType":"num","forUnits":"minutes","ignorePrevStateNull":false,"ignorePrevStateUnknown":false,"ignorePrevStateUnavailable":false,"ignoreCurrentStateUnknown":false,"ignoreCurrentStateUnavailable":false,"outputProperties":[{"property":"payload","propertyType":"msg","value":"","valueType":"entityState"},{"property":"data","propertyType":"msg","value":"","valueType":"eventData"},{"property":"topic","propertyType":"msg","value":"","valueType":"triggerId"}],"x":1730,"y":520,"wires":[["d57d0f8c56063114"]]},{"id":"181f79c82103d438","type":"api-call-service","z":"064f2339e44e3857","g":"9c3d021b38518388","name":"Integral PID to zero","server":"176d29a.6f648d6","version":7,"debugenabled":false,"action":"input_number.set_value","floorId":[],"areaId":[],"deviceId":[],"entityId":["input_number.house_battery_control_i_term"],"labelId":[],"data":"{\"value\": \"0\"}","dataType":"json","mergeContext":"","mustacheAltTags":false,"outputProperties":[],"queue":"none","blockInputOverrides":true,"domain":"input_number","service":"set_value","x":2050,"y":360,"wires":[["546e2c6bc507e981"]]},{"id":"546e2c6bc507e981","type":"api-call-service","z":"064f2339e44e3857","g":"9c3d021b38518388","name":"Differential PID to zero","server":"176d29a.6f648d6","version":7,"debugenabled":false,"action":"input_number.set_value","floorId":[],"areaId":[],"deviceId":[],"entityId":["input_number.house_battery_control_d_term"],"labelId":[],"data":"{\"value\": \"0\"}","dataType":"json","mergeContext":"","mustacheAltTags":false,"outputProperties":[],"queue":"none","blockInputOverrides":true,"domain":"input_number","service":"set_value","x":2060,"y":400,"wires":[["8d61ba2b5b9f8156"]]},{"id":"2eb40ce92948f24f","type":"api-call-service","z":"064f2339e44e3857","g":"9c3d021b38518388","name":"Proportinal PID to zero","server":"176d29a.6f648d6","version":7,"debugenabled":false,"action":"input_number.set_value","floorId":[],"areaId":[],"deviceId":[],"entityId":["input_number.house_battery_control_p_term"],"labelId":[],"data":"{\"value\": \"0\"}","dataType":"json","mergeContext":"","mustacheAltTags":false,"outputProperties":[],"queue":"none","blockInputOverrides":true,"domain":"input_number","service":"set_value","x":2060,"y":320,"wires":[["181f79c82103d438"]]},{"id":"8d61ba2b5b9f8156","type":"api-call-service","z":"064f2339e44e3857","g":"9c3d021b38518388","name":"PID Output to zero","server":"176d29a.6f648d6","version":7,"debugenabled":false,"action":"input_number.set_value","floorId":[],"areaId":[],"deviceId":[],"entityId":["input_number.house_battery_control_pid_output"],"labelId":[],"data":"{\"value\": \"0\"}","dataType":"json","mergeContext":"","mustacheAltTags":false,"outputProperties":[],"queue":"none","blockInputOverrides":true,"domain":"input_number","service":"set_value","x":2050,"y":440,"wires":[["d2defa6c185f14b3"]]},{"id":"d2defa6c185f14b3","type":"change","z":"064f2339e44e3857","g":"9c3d021b38518388","name":"Integral sum to zero","rules":[{"t":"set","p":"I_integral_sum","pt":"flow","to":"0","tot":"str"}],"action":"","property":"","from":"","to":"","reg":false,"x":2060,"y":480,"wires":[[]]},{"id":"7075dad5ab29e196","type":"api-current-state","z":"064f2339e44e3857","g":"dd2e9e1abdc07cae","name":"Target grid consumption","server":"176d29a.6f648d6","version":3,"outputs":1,"halt_if":"","halt_if_type":"str","halt_if_compare":"is","entity_id":"input_number.house_target_grid_consumption_in_w","state_type":"str","blockInputOverrides":true,"outputProperties":[{"property":"payload","propertyType":"msg","value":"string","valueType":"entityState"},{"property":"data","propertyType":"msg","value":"","valueType":"entity"},{"property":"house_target_grid_consumption_in_w","propertyType":"msg","value":"string","valueType":"entityState"}],"for":"0","forType":"num","forUnits":"minutes","override_topic":false,"state_location":"payload","override_payload":"msg","entity_location":"data","override_data":"msg","x":570,"y":120,"wires":[["ce947c25853781dd"]],"info":"Set at 0 to strive for zero consumption"},{"id":"647b0f99fa8982a1","type":"api-current-state","z":"064f2339e44e3857","g":"f8c5593a8b75eb08","name":"Hysteresis","server":"176d29a.6f648d6","version":3,"outputs":1,"halt_if":"","halt_if_type":"str","halt_if_compare":"is","entity_id":"input_number.house_battery_control_hysteresis_in_w","state_type":"str","blockInputOverrides":true,"outputProperties":[{"property":"payload","propertyType":"msg","value":"","valueType":"entityState"},{"property":"data","propertyType":"msg","value":"","valueType":"entity"},{"property":"house_battery_control_hysteresis_in_w","propertyType":"flow","value":"","valueType":"entityState"}],"for":"0","forType":"num","forUnits":"minutes","override_topic":false,"state_location":"payload","override_payload":"msg","entity_location":"data","override_data":"msg","x":1010,"y":120,"wires":[["4605d9c4e110a3ac"]]},{"id":"cefcb253c037a72b","type":"api-current-state","z":"064f2339e44e3857","g":"dd2e9e1abdc07cae","name":"PID P-value","server":"176d29a.6f648d6","version":3,"outputs":1,"halt_if":"","halt_if_type":"str","halt_if_compare":"is","entity_id":"input_number.house_battery_control_kp","state_type":"str","blockInputOverrides":true,"outputProperties":[{"property":"payload","propertyType":"msg","value":"","valueType":"entityState"},{"property":"data","propertyType":"msg","value":"","valueType":"entity"},{"property":"house_battery_control_kp","propertyType":"flow","value":"","valueType":"entityState"}],"for":"0","forType":"num","forUnits":"minutes","override_topic":false,"state_location":"payload","override_payload":"msg","entity_location":"data","override_data":"msg","x":410,"y":180,"wires":[["bb5bf075f4a8673d"]]},{"id":"bb5bf075f4a8673d","type":"api-current-state","z":"064f2339e44e3857","g":"dd2e9e1abdc07cae","name":"PID I-value","server":"176d29a.6f648d6","version":3,"outputs":1,"halt_if":"","halt_if_type":"str","halt_if_compare":"is","entity_id":"input_number.house_battery_control_ki","state_type":"str","blockInputOverrides":true,"outputProperties":[{"property":"payload","propertyType":"msg","value":"","valueType":"entityState"},{"property":"data","propertyType":"msg","value":"","valueType":"entity"},{"property":"house_battery_control_ki","propertyType":"flow","value":"","valueType":"entityState"}],"for":"0","forType":"num","forUnits":"minutes","override_topic":false,"state_location":"payload","override_payload":"msg","entity_location":"data","override_data":"msg","x":590,"y":180,"wires":[["59ef72d39cc2c016"]]},{"id":"59ef72d39cc2c016","type":"api-current-state","z":"064f2339e44e3857","g":"dd2e9e1abdc07cae","name":"PID D-value","server":"176d29a.6f648d6","version":3,"outputs":1,"halt_if":"","halt_if_type":"str","halt_if_compare":"is","entity_id":"input_number.house_battery_control_kd","state_type":"str","blockInputOverrides":true,"outputProperties":[{"property":"payload","propertyType":"msg","value":"","valueType":"entityState"},{"property":"data","propertyType":"msg","value":"","valueType":"entity"},{"property":"house_battery_control_kd","propertyType":"flow","value":"","valueType":"entityState"}],"for":"0","forType":"num","forUnits":"minutes","override_topic":false,"state_location":"payload","override_payload":"msg","entity_location":"data","override_data":"msg","x":770,"y":180,"wires":[["6fc1f381ec96d4bd"]]},{"id":"4605d9c4e110a3ac","type":"function","z":"064f2339e44e3857","g":"f8c5593a8b75eb08","name":"Advanced settings","func":"// 1. Hard coded advanced settings (flow level)\nflow.set(\"has_soc_charging_limiter\", true);         // slows charging from 90% to 100% to improve battery life\nflow.set(\"has_reverse_priority_discharge\", true);   // Prioritize discharging and charging the same battery when possible\nflow.set(\"master_gain\", 1);                         // Gain scheduling. Not Implemented!\n\n// 2. Configurable advanced settings (msg level)\nmsg.advanced_settings ||= {}; // creates 'advanced_settings' if it does net yet exist\nlet mas = msg.advanced_settings;\n\n// disable charge or dicharge solutions and changes them to stop solutions\n// The nullish coalescing (??) operator is a logical operator that returns its right-hand side operand when its left-hand side operand is null or undefined\nRED.util.setMessageProperty(msg,\"advanced_settings.discharge_disabled\", mas.discharge_disabled ?? false);\nRED.util.setMessageProperty(msg,\"advanced_settings.charge_disabled\", mas.charge_disabled ?? false);\n\n// 3. continue\nreturn msg;\n\n// Notes for home battery tinkerer friends:\n// Using RED.util.getMessageProperty / RED.util.setMessageProperty is more performant and safe.\n// If any part of the path (\"foo.bar\") is missing, it will return 'undefined' without throwing an error.","outputs":1,"timeout":0,"noerr":0,"initialize":"","finalize":"","libs":[],"x":1030,"y":180,"wires":[["e63461259fd5dece"]]},{"id":"6fc1f381ec96d4bd","type":"api-current-state","z":"064f2339e44e3857","g":"f8c5593a8b75eb08","name":"Idle time before Stop","server":"176d29a.6f648d6","version":3,"outputs":1,"halt_if":"","halt_if_type":"str","halt_if_compare":"is","entity_id":"input_number.house_battery_control_idle_time","state_type":"str","blockInputOverrides":true,"outputProperties":[{"property":"payload","propertyType":"msg","value":"","valueType":"entityState"},{"property":"data","propertyType":"msg","value":"","valueType":"entity"},{"property":"idle_time_minutes","propertyType":"flow","value":"","valueType":"entityState"}],"for":"0","forType":"num","forUnits":"minutes","override_topic":false,"state_location":"payload","override_payload":"msg","entity_location":"data","override_data":"msg","x":1040,"y":80,"wires":[["647b0f99fa8982a1"]]},{"id":"f7a33c3f183937a8","type":"comment","z":"064f2339e44e3857","g":"9bb33945d738e9cf","name":"Setpoint ramping / damping","info":"","x":460,"y":460,"wires":[]},{"id":"e63461259fd5dece","type":"api-current-state","z":"064f2339e44e3857","g":"9bb33945d738e9cf","name":"Error signal dampening","server":"176d29a.6f648d6","version":3,"outputs":1,"halt_if":"","halt_if_type":"str","halt_if_compare":"is","entity_id":"input_number.house_battery_control_error_signal_dampening","state_type":"str","blockInputOverrides":true,"outputProperties":[{"property":"payload","propertyType":"msg","value":"","valueType":"entityState"},{"property":"data","propertyType":"msg","value":"","valueType":"entity"},{"property":"house_battery_control_error_signal_dampening","propertyType":"flow","value":"","valueType":"entityState"}],"for":"0","forType":"num","forUnits":"minutes","override_topic":false,"state_location":"payload","override_payload":"msg","entity_location":"data","override_data":"msg","x":450,"y":340,"wires":[["a3b3a1fd7b565d77"]]},{"id":"a3b3a1fd7b565d77","type":"api-current-state","z":"064f2339e44e3857","g":"9bb33945d738e9cf","name":"Output signal dampening","server":"176d29a.6f648d6","version":3,"outputs":1,"halt_if":"","halt_if_type":"str","halt_if_compare":"is","entity_id":"input_number.house_battery_control_pid_output_dampening","state_type":"str","blockInputOverrides":true,"outputProperties":[{"property":"payload","propertyType":"msg","value":"","valueType":"entityState"},{"property":"data","propertyType":"msg","value":"","valueType":"entity"},{"property":"house_battery_control_pid_output_dampening","propertyType":"flow","value":"","valueType":"entityState"}],"for":"0","forType":"num","forUnits":"minutes","override_topic":false,"state_location":"payload","override_payload":"msg","entity_location":"data","override_data":"msg","x":450,"y":380,"wires":[["69fefbbc977ee1b6"]]},{"id":"69fefbbc977ee1b6","type":"function","z":"064f2339e44e3857","g":"9bb33945d738e9cf","name":"Set: Error signal","func":"// INPUTS\nlet P1_error_last = Number(context.get(\"p1_error_last\"))||0; // last error signal level in W\nlet dampening = Number(flow.get(\"house_battery_control_error_signal_dampening\")) || 0; // 0% - 100%\ndampening = dampening / 100; // to Number\n\n// Process Variable (PV) currently measured grid power, Setpoint (SP) desired grid power, set 0 for NoM\nvar P1_power = msg.grid_power; // PV: consume is positive, supply to grid is negative\nvar P1_setpoint = Number(RED.util.getMessageProperty(msg,\"house_target_grid_consumption_in_w\")); // SP: target value\n\n// Calc error signal\nlet P1_error_unfiltered = P1_setpoint - P1_power;\n\n// Simple averaging filter\nlet P1_error_filtered = (1 - dampening) * P1_error_unfiltered + (dampening) * P1_error_last;\n\n// OUTFLOW\ncontext.set(\"p1_error_last\", P1_error_filtered);\n\n// OUTPUT\nmsg.grid_error = P1_error_filtered; // W (watt), error signal = SP - PV\nreturn msg;","outputs":1,"timeout":0,"noerr":0,"initialize":"","finalize":"","libs":[],"x":420,"y":420,"wires":[["bad57f02b996746b"]]},{"id":"0e444f2867727db5","type":"comment","z":"064f2339e44e3857","g":"f31896dc60e2c54d","name":"Bumpless target grid consumption","info":"The error value is used by default to calculate the derivative.\nWhen the target grid consumption (tgc) is changed, the system is takes the derivative of the process variable instead.\nThis prevents irratic behavior during sudden changes of the error or setpoint value.\n\ne.g. you change the setpoint from 0 to 100W \nThe error would make an instantanious jump and cause a huge derivative-term.\nThe pv stays continous and fluent.\n\nAfter 1 control tick the derivative is taken from error again.\nUntil the `tgc` is changed again.","x":780,"y":440,"wires":[]},{"id":"34cba4203f629487","type":"function","z":"064f2339e44e3857","g":"f31896dc60e2c54d","name":"Derivative PV","func":"var P1_power = msg.grid_power||0;\nvar P1_last_power = Number(context.get(\"p1_last_power\")) ||0;\n\n// PV derivative\nvar p1_derivative = P1_power - P1_last_power; // devided by unity seconds\n\n// OUTFLOW\ncontext.set(\"p1_last_power\", P1_power);\n\n// OUTPUT\nmsg.grid_derivative = p1_derivative;\nreturn msg;","outputs":1,"timeout":0,"noerr":0,"initialize":"","finalize":"","libs":[],"x":1040,"y":500,"wires":[["0fd94fb26f78f011"]]},{"id":"e8dd81a2d85660b5","type":"switch","z":"064f2339e44e3857","g":"f31896dc60e2c54d","name":"Target grid consumption unchanged","property":"house_target_grid_consumption_in_w","propertyType":"flow","rules":[{"t":"eq","v":"","vt":"prev"},{"t":"neq","v":"","vt":"prev"}],"checkall":"false","repair":false,"outputs":2,"x":780,"y":480,"wires":[["dfd3b01fb16113cc"],["34cba4203f629487"]]},{"id":"dfd3b01fb16113cc","type":"function","z":"064f2339e44e3857","g":"f31896dc60e2c54d","name":"Derivative Error","func":"var P1_error = msg.grid_error||0;\nvar P1_last_error = Number(context.get(\"p1_last_error\")) ||0;\n\n// Error derivative\n// note: error = -PV\n// note: for simplicity we assume 1 second time steps\nlet p1_derivative = -(P1_error - P1_last_error); // devided by unity seconds\n\n// OUTFLOW\ncontext.set(\"p1_last_error\", P1_error);\n\n// OUTPUT\nmsg.grid_derivative = p1_derivative;\nreturn msg;","outputs":1,"timeout":0,"noerr":0,"initialize":"","finalize":"","libs":[],"x":1040,"y":460,"wires":[["0fd94fb26f78f011"]]},{"id":"0fd94fb26f78f011","type":"function","z":"064f2339e44e3857","g":"f31896dc60e2c54d","name":"Derivative final value","func":"\nreturn msg;","outputs":1,"timeout":0,"noerr":0,"initialize":"","finalize":"","libs":[],"x":1240,"y":480,"wires":[["2563eb0eb2fb73fd"]]},{"id":"bad57f02b996746b","type":"function","z":"064f2339e44e3857","g":"57f96737cbb198f5","name":"Deadband (15W)","func":"// Deadband\n// Stop processing if error is within .. Watt of target grid consumption.\n// This to reduce CPU loads \n\n// Logger\nconst log = global.get(\"logger\");\n\n// P1\nlet P1_error = msg.grid_error; // Watt\nlet P1_deadband = 15; // Watt\n\n// TODO\n// based on last 'assignable power' and current error, if (error > assignable power) the system will never enter the deadband. And keep calculating each interation.\n// however since we don't know if the is the assignable power will change, until we calculate the Control Value / load balancer\n// we could end up in a deadlock if we simply stop execution here, based on assignable power alone.\n\n// Within Deadband\nif(Math.abs(P1_error) < P1_deadband) {\n    // stop processing\n    node.status({fill:\"yellow\",shape:\"dot\",text:`Halt, ${Math.round(Math.abs(P1_error))} W`});\n    log(this, `**Stopped processing** 🌿power saving, ${Math.round(Math.abs(P1_error))} W is within deadband of ${P1_deadband} W`);\n    msg.payload = 'halted by deadband';\n    return msg;\n} \n\n// Outside deadband\nnode.status({fill:\"green\",shape:\"dot\",text:`Pass, ${Math.round(Math.abs(P1_error))} W`});\nreturn msg;\n","outputs":1,"timeout":0,"noerr":0,"initialize":"","finalize":"","libs":[],"x":730,"y":340,"wires":[["10e0c611a1194157"]]},{"id":"2563eb0eb2fb73fd","type":"function","z":"064f2339e44e3857","g":"477ae925a5c80730","name":"Calculate corrections","func":"// Logger\nvar logdata = \"\"; // deprecated\nconst log = global.get(\"logger\");\n\n// Timing\nlet time_last = context.get('time_last') || Date.now(); // Milliseconds\nlet time_current = Date.now(); // Milliseconds\nlet time_delta = (time_current - time_last) / 1000; // Convert to seconds\n// note: due to inherent 1 sec intervals of P1 meter we omit dt terms. This is mostly for bug checking and optimizations.\n\n// Batteries\nvar B_power = msg.batteries_total_power; // charging is positive, discharging negative\nvar anti_windup_threshold = Number(flow.get(\"batteries_total_assignable_power\")) || 0; // max available charge/discharge power.\n\n// Process Variable (PV) currently measured grid power, Setpoint (SP) desired grid power, set 0 for NoM\nvar P1_power = msg.grid_power; // PV: consume is positive, supply to grid is negative\nvar P1_setpoint = flow.get(\"house_target_grid_consumption_in_w\"); // SP: target value\nvar P1_error = msg.grid_error;  // W (watt), error signal = SP - PV\nvar P1_derivative = msg.grid_derivative; // Derivative of PV, not the error\n\n// PID values\nvar Kp = flow.get(\"house_battery_control_kp\") || 0.75;  // Proportional gain\nvar Ki = flow.get(\"house_battery_control_ki\") || 0;     // Integral gain        Ki = Kp/Ti\nvar Kd = flow.get(\"house_battery_control_kd\") || 0;     // Derivative gain      Kd = Kp*Td\n\n// helpers\nvar I_integral_sum = context.get('I_integral_sum') || 0;\nvar Gm = flow.get(\"master_gain\")||1; // gain scheduling\n\n// optimizations\nvar hysteresis = flow.get(\"house_battery_control_hysteresis_in_w\"); // W (watt)\n\n// advanced settings\nconst isDischargeDisabled = RED.util.getMessageProperty(msg,\"advanced_settings.discharge_disabled\");\nconst isChargeDisabled = RED.util.getMessageProperty(msg,\"advanced_settings.charge_disabled\");\n\n// -- PID regulator --\n// Proportional term\nlet p_term = Gm * Kp * P1_error;\n\n// Integral term\nlet integral_max = 0;\nif (Ki > 0) {\n    // Integral term | integrate\n    I_integral_sum += P1_error; \n    // Integral term | apply anti-windup\n    integral_max = anti_windup_threshold / Ki; // the anti-windup value is set to the current controlable range of the batteries, given by the previous load balancer calculations\n    I_integral_sum = Math.min(Math.max(I_integral_sum, -integral_max), integral_max);\n} else {\n    // If Ki is 0, keep everything 0\n    I_integral_sum = 0;\n    integral_max = 0;\n}\n\n// Integral term | the term\nlet i_term = Ki * I_integral_sum;\n\n// Integral term | explain\nlogdata += `anti_windup_threshold=${anti_windup_threshold}, integral_max=${integral_max}| `; // deprecated\n\n// Differential term\nlet d_term = Gm * Kd * (-P1_derivative); // omitted '/time_delta'. inherent P1 refresh fequency.\n\n// Total PID output\nvar PID_output = p_term + i_term + d_term; // W (watt), the control input for the battery packs\n\n// Charging or Discharging states\nvar B_was_charging = context.get(\"batteries_charging_last\") || false;\nvar B_is_charging = PID_output > 0 ? true : false;\n\n// Explain\nlogdata += `U(${time_delta}s)[${PID_output}] = P(${Kp})[${p_term}] + I(${Ki})[${i_term}] + D(${Kd})[${d_term}] | `; // deprecated\nlog(this,`**PID Controller**`);\nlog(this,`Step size: ${time_delta} s`);\nif(Kp == 0 && Ki == 0 && Kd == 0) {\n    log(this, `<font color=\"orange\">**Controller disabled**</font> All PID gains are 0. Choose a PID preset or set gains > 0.`,\"warn\");\n} else {\n    log(this, `P-term: ${Math.floor(p_term)} W @ P-gain ${Kp}`);\n    log(this, `I-term: ${Math.floor(i_term)} W @ I-gain ${Ki} (max. ${anti_windup_threshold} W)`);\n    log(this, `D-term: ${Math.floor(d_term)} W @ D-gain ${Kd}`);\n    log(this, `**PID ${B_is_charging ? 'Charge' : 'Discharge'}:** ${Math.floor(p_term)} + ${Math.floor(i_term)} + ${Math.floor(d_term)} = **${Math.round(PID_output)} Watt**`);\n}\n\n// Only one of the advanced settings below can be active at once.\n// Advanced setting | discharge disabled\nif(isDischargeDisabled && !B_is_charging) {\n    // log explain\n    logdata += `Discharging disabled, PID unwound U(${time_delta})[0]=0+0+0 | `;\n    log(this,'**PID set to 0**. Discharge was disabled via `msg.advanced_settings`.');\n    // Set all PID terms to 0 and unwind integral sum\n    PID_output = 0;\n    p_term = 0;\n    i_term = 0;\n    d_term = 0;\n    I_integral_sum = 0; // unwind\n    // maintain charge scenario\n    B_is_charging = true;\n    \n// Advanced setting | charge disabled\n} else if (isChargeDisabled && B_is_charging) {\n    // log explain\n    logdata += `Charging disabled, PID unwound U(${time_delta})[0]=0+0+0 | `;\n    log(this,'**PID set to 0**. Charge was disabled via `msg.advanced_settings`.');\n    // Set all PID terms to 0 and unwind integral sum\n    PID_output = 0;\n    p_term = 0;\n    i_term = 0;\n    d_term = 0;\n    I_integral_sum = 0; // unwind\n    // maintain discharge scenario\n    B_is_charging = false;\n\n// Advanced setting | hysteresis\n} else if \n// prevents excessive switching between (dis)charge mode around the zero point.\n// if new PID_output lies within hysteresis, it will not switch charge mode. \n// set hysteresis to 0, to apply no hysteresis\n(B_is_charging !== B_was_charging && Math.abs(PID_output) < hysteresis){\n    // log explain\n    logdata += `Hysteresis prevented charge mode switch from ${B_was_charging ? \"charging\" : \"discharging\"} to ${B_is_charging ? \"charging\" : \"discharging\"} as ${Math.abs(PID_output)}W <= ${hysteresis}(hyst) | `;\n    log(this,`Hysteresis prevented charge mode switch from ${B_was_charging ? \"charging\" : \"discharging\"} to ${B_is_charging ? \"charging\" : \"discharging\"} as ${Math.abs(PID_output)}W <= ${hysteresis}(hyst)`);\n    // prevent negative charging or positive discharging values (not allowed)\n    PID_output = (PID_output < 0 && B_is_charging) || ((PID_output > 0 && !B_is_charging)) ? 0 : PID_output;\n    // maintain previous scenario\n    B_is_charging = B_was_charging;\n} \n\n// save for next iteration\ncontext.set(\"batteries_charging_last\", B_is_charging); //boolean\n\n// OUTFLOW\ncontext.set(\"time_last\", Date.now());\ncontext.set(\"I_integral_sum\", I_integral_sum);\n\n// OUTPUT\nRED.util.setMessageProperty(msg, \"batteries_charging\", B_is_charging, true);\nRED.util.setMessageProperty(msg, \"I_integral_sum\", I_integral_sum,true);\nmsg.payload = Number(PID_output);\n\n\nreturn [msg, // payload = PID_output\n        { payload: Number(P1_error)},\n        { payload: parseFloat(p_term)},\n        { payload: parseFloat(i_term)},\n        { payload: parseFloat(d_term)},\n        { payload: B_is_charging},\n        { payload: logdata }];","outputs":7,"timeout":0,"noerr":0,"initialize":"","finalize":"","libs":[],"x":440,"y":700,"wires":[["6558d037d46b307b"],["5bb87b1d615a2f97"],["dbfb72dc8f7b10cc"],["5a6a6d50f1f6c87d"],["87cf99adde8d72d9"],["5a50add11c76d048"],["a3406885269b7975"]],"inputLabels":["battery_array"]},{"id":"a3406885269b7975","type":"debug","z":"064f2339e44e3857","g":"477ae925a5c80730","name":"Logdata","active":false,"tosidebar":true,"console":false,"tostatus":false,"complete":"payload","targetType":"msg","statusVal":"","statusType":"auto","x":720,"y":1060,"wires":[]},{"id":"5bb87b1d615a2f97","type":"api-call-service","z":"064f2339e44e3857","g":"477ae925a5c80730","name":"Error Signal","server":"176d29a.6f648d6","version":7,"debugenabled":false,"action":"input_number.set_value","floorId":[],"areaId":[],"deviceId":[],"entityId":["input_number.house_battery_control_error_signal"],"labelId":[],"data":"{\"value\": \"{{payload}}\"}","dataType":"json","mergeContext":"","mustacheAltTags":false,"outputProperties":[],"queue":"none","blockInputOverrides":true,"domain":"input_number","service":"set_value","x":730,"y":760,"wires":[["030fcd2e2bd23181"]]},{"id":"ad189994c2df2b03","type":"api-call-service","z":"064f2339e44e3857","g":"477ae925a5c80730","name":"PID Output","server":"176d29a.6f648d6","version":7,"debugenabled":false,"action":"input_number.set_value","floorId":[],"areaId":[],"deviceId":[],"entityId":["input_number.house_battery_control_pid_output"],"labelId":[],"data":"{\"value\": \"{{payload}}\"}","dataType":"json","mergeContext":"","mustacheAltTags":false,"outputProperties":[],"queue":"none","blockInputOverrides":true,"domain":"input_number","service":"set_value","x":730,"y":700,"wires":[["20058bd698aee3bc"]]},{"id":"9159bfd83e5a83ca","type":"api-call-service","z":"064f2339e44e3857","g":"477ae925a5c80730","name":"Proportinal term","server":"176d29a.6f648d6","version":7,"debugenabled":false,"action":"input_number.set_value","floorId":[],"areaId":[],"deviceId":[],"entityId":["input_number.house_battery_control_p_term"],"labelId":[],"data":"{\"value\": \"{{payload}}\"}","dataType":"json","mergeContext":"","mustacheAltTags":false,"outputProperties":[],"queue":"none","blockInputOverrides":true,"domain":"input_number","service":"set_value","x":920,"y":820,"wires":[[]]},{"id":"642fa0ee5ed7ad14","type":"api-call-service","z":"064f2339e44e3857","g":"477ae925a5c80730","name":"Integral term","server":"176d29a.6f648d6","version":7,"debugenabled":false,"action":"input_number.set_value","floorId":[],"areaId":[],"deviceId":[],"entityId":["input_number.house_battery_control_i_term"],"labelId":[],"data":"{\"value\": \"{{payload}}\"}","dataType":"json","mergeContext":"","mustacheAltTags":false,"outputProperties":[],"queue":"none","blockInputOverrides":true,"domain":"input_number","service":"set_value","x":910,"y":880,"wires":[[]]},{"id":"559fd82e9e803b41","type":"api-call-service","z":"064f2339e44e3857","g":"477ae925a5c80730","name":"Differential term","server":"176d29a.6f648d6","version":7,"debugenabled":false,"action":"input_number.set_value","floorId":[],"areaId":[],"deviceId":[],"entityId":["input_number.house_battery_control_d_term"],"labelId":[],"data":"{\"value\": \"{{payload}}\"}","dataType":"json","mergeContext":"","mustacheAltTags":false,"outputProperties":[],"queue":"none","blockInputOverrides":true,"domain":"input_number","service":"set_value","x":920,"y":940,"wires":[[]]},{"id":"dfa6dec0b4ba2a62","type":"debug","z":"064f2339e44e3857","g":"477ae925a5c80730","name":"Charging","active":false,"tosidebar":false,"console":false,"tostatus":true,"complete":"payload","targetType":"msg","statusVal":"payload","statusType":"auto","x":900,"y":1060,"wires":[]},{"id":"20058bd698aee3bc","type":"smooth","z":"064f2339e44e3857","g":"477ae925a5c80730","name":"","property":"payload","action":"sd","count":"8","round":"","mult":"single","reduce":false,"x":900,"y":700,"wires":[["59623197e53b5f09"]]},{"id":"59623197e53b5f09","type":"api-call-service","z":"064f2339e44e3857","g":"477ae925a5c80730","name":"PID deviation","server":"176d29a.6f648d6","version":7,"debugenabled":false,"action":"input_number.set_value","floorId":[],"areaId":[],"deviceId":[],"entityId":["input_number.house_battery_control_pid_output_deviation"],"labelId":[],"data":"{\"value\": \"{{payload}}\"}","dataType":"json","mergeContext":"","mustacheAltTags":false,"outputProperties":[],"queue":"none","blockInputOverrides":true,"domain":"input_number","service":"set_value","x":1070,"y":700,"wires":[[]]},{"id":"030fcd2e2bd23181","type":"smooth","z":"064f2339e44e3857","g":"477ae925a5c80730","name":"","property":"payload","action":"sd","count":"8","round":"","mult":"single","reduce":false,"x":900,"y":760,"wires":[["406b87e8658c5abc"]]},{"id":"406b87e8658c5abc","type":"api-call-service","z":"064f2339e44e3857","g":"477ae925a5c80730","name":"Error deviation","server":"176d29a.6f648d6","version":7,"debugenabled":false,"action":"input_number.set_value","floorId":[],"areaId":[],"deviceId":[],"entityId":["input_number.house_battery_control_error_deviation"],"labelId":[],"data":"{\"value\": \"{{payload}}\"}","dataType":"json","mergeContext":"","mustacheAltTags":false,"outputProperties":[],"queue":"none","blockInputOverrides":true,"domain":"input_number","service":"set_value","x":1080,"y":760,"wires":[[]]},{"id":"6558d037d46b307b","type":"function","z":"064f2339e44e3857","g":"477ae925a5c80730","name":"Output dampening","func":"// INPUT\nlet PID_unfiltered = msg.payload; // W Watt\nlet PID_last = context.get(\"PID_last\")||0; // W watt\nlet PID_damp = Number(flow.get(\"house_battery_control_pid_output_dampening\"))||0; // 0% - 100%\nPID_damp = PID_damp/100; // to Number\n\n// simple averaging filter\nlet PID_filtered = (1-PID_damp)*PID_unfiltered + (PID_damp)*PID_last;\n\n// OUTFLOW\ncontext.set(\"PID_last\", PID_filtered);\n\n// OUTPUT\nmsg.payload = Number(PID_filtered)\nreturn msg;","outputs":1,"timeout":0,"noerr":0,"initialize":"","finalize":"","libs":[],"x":750,"y":660,"wires":[["b4144736444cce6a"]]},{"id":"b4144736444cce6a","type":"function","z":"064f2339e44e3857","g":"477ae925a5c80730","name":"Output failsafe","func":"// INFLOW\nlet maxCharge = msg.batteries_max_charge_power||undefined;\nlet maxDischarge = msg.batteries_max_discharge_power||undefined;\nlet isCharging = msg.batteries_charging||undefined;\nlet PID_output = msg.payload; // Watt\n\n// No failsafe\nif (maxCharge === undefined || maxDischarge == undefined) {\n    node.status({ fill: \"red\", shape: \"dot\", text: \"disabled\" });\n    node.warn(`Output Failsafe is INACTIVE. Max charge or discharge limits are undefined`);\n    // continue without safeguard\n    return msg;\n} \n\n// limit\nlet limit = 0;\n\n// charging state unknown\nif(isCharging === undefined) {\n    // limit on lowest of charge / discharge\n    limit = Math.min(maxCharge,maxDischarge);    \n}\n// charging state known\nlimit = isCharging ? maxCharge : maxDischarge;\n\n// Safe output\nif (PID_output <= limit){\n    node.status({ fill: \"green\", shape: \"dot\", text: \"safe\" });\n    return msg;\n} \n\n// Unsafe, limit output\nnode.status({ fill: \"yellow\", shape: \"ring\", text: \"power limiting\" });\nmsg.payload = Number(limit);\nreturn msg;","outputs":1,"timeout":0,"noerr":0,"initialize":"","finalize":"","libs":[],"x":1080,"y":660,"wires":[["7458c24d93ee6853","ad189994c2df2b03"]]},{"id":"5a6a6d50f1f6c87d","type":"rbe","z":"064f2339e44e3857","g":"477ae925a5c80730","name":"on change","func":"rbe","gap":"","start":"","inout":"out","septopics":false,"property":"payload","topi":"topic","x":730,"y":880,"wires":[["642fa0ee5ed7ad14"]]},{"id":"7458c24d93ee6853","type":"function","z":"064f2339e44e3857","g":"8f1e6a9c964ad950","name":"Load distribution","func":"// Logger\nconst log = global.get(\"logger\");\nlog(this,\"**PID load distribution**\");\n\n// INPUT\nvar batteries = msg.batteries; // Battery configuration as provided by `Home Batteries IO` flow\nvar isCharging = msg.batteries_charging; // Are we in a battery charging scenario?\nvar hasChargingLimiter = flow.get(\"has_soc_charging_limiter\") || false; // Battery life improvement\nvar hasReverseDischargePriority = flow.get(\"has_reverse_priority_discharge\") || false; // Prioritize (dis)charging the same battery\nconst isDischargeDisabled = RED.util.getMessageProperty(msg,\"advanced_settings.discharge_disabled\"); // Disallow discharging?\nconst isChargeDisabled = RED.util.getMessageProperty(msg,\"advanced_settings.charge_disabled\"); // Disallow charging?\n\n// how much power do the batteries need to compensate?\nvar unassigned_power = Math.round(Math.abs(msg.payload)); // Power in W to compensate using batteries\nlog(this,`How much power do the batteries need to compensate: ${unassigned_power} W`);\n\n// inits \nvar solution_array = []; // load distribution solutions\nvar batteries_total_assignable_power = 0; // Current max. available total (dis)charge power. Exceeding this max should trigger the anti-windup routine for the Integral terms\n\n// enums\nconst CMODE = {\n    STOP: \"stop\", // Marstek batteries disconnect a relay when this is set or Power is 0W\n    CHARGE: \"charge\",\n    DISCHARGE: \"discharge\"\n}\n\n/**\n** Battery life improvement (slow charge near max SoC)\n* @param {number} soc\n* @param {number} max_power\n*/\nfunction chargingLimiter(soc, max_power) {\n    // Must be greater than zero\n    let limitedPower = Math.max(0, max_power); \n\n    // Limit charge at high SoC\n    if (hasChargingLimiter) {\n        if (soc >= 98)      limitedPower = Math.min(300, limitedPower);\n        else if (soc >= 95) limitedPower = Math.min(500, limitedPower);\n        else if (soc >= 85) limitedPower = Math.min(1500, limitedPower);\n    }\n    return limitedPower;\n}\n\n/**\n* battery life improvement (disconnects battery only if the battery is not used for ... seconds)\n* @param {string | number} batteryID\n* @returns {{id: string|number, mode: string, power: number}} battery solution\n*/\nfunction getStopSolution(batteryID) {\n    // idle time, before stop is given to inverter relay.\n    let time_idle_minimum = flow.get(\"idle_time_minutes\")*60*1000||0; // Milliseconds\n\n    // retrieve last registered active times for each battery based on their ids\n    let lasttime_active = context.get(\"lasttime_active\");\n    \n    // battery exists in register \n    if(lasttime_active[batteryID] !== undefined){\n        // timing\n        let time_last = lasttime_active[batteryID]; // Milliseconds \n        let time_now = Date.now();                  // Milliseconds \n        let time_idle = (time_now - time_last); // Milliseconds\n        \n        // battery is ready for STOP\n        if (time_idle >= time_idle_minimum) {\n            log(this,`Battery ${batteryID} [STOP]: 0 Watt and disconnect relay.`);\n            return {id: batteryID, mode: CMODE.STOP, power:0}; // STOP or 0 Watt disconnects relay\n        }\n        \n        // battery is kept IDLE, while awaiting minimum inactive time\n        log(this,`Battery ${batteryID} [IDLE]: 1 Watt for ${Math.round((time_idle_minimum-time_idle)/1000)}s. Keep relay engaged.`);\n        return { id: batteryID, mode: isCharging ? CMODE.CHARGE : CMODE.DISCHARGE, power: 1 }; // 1 Watt keeps battery IDLE, keeping relay engaged\n    }\n\n    // battery missing in register\n    log(this,`Battery ${batteryID} [IDLE]: unknown last active time`);\n    return getActiveSolution(batteryID, 1); // set a last active time and engage idle state\n}\n\n/**\n* Get battery solution and register a last active time.\n* @param {any} batteryID\n* @param {number} assigned_power\n* @returns {{id: string|number, mode: string, power: number}} battery solution\n*/\nfunction getActiveSolution(batteryID, assigned_power){\n    // register battery as active\n    let lasttime_active = context.get(\"lasttime_active\")||[]; // last registered active times for each battery based on their ids\n    lasttime_active[batteryID] = Date.now();\n    context.set(\"lasttime_active\", lasttime_active);\n\n    // solution\n    return {\n        id: batteryID,\n        mode: isCharging ? CMODE.CHARGE : CMODE.DISCHARGE,\n        power: Math.round(assigned_power)\n    };\n}\n\n// -- BATTERY DISCHARGE PRIORITY\nif (!isCharging && hasReverseDischargePriority) {\n   batteries.reverse();\n}\n\n// -- LOAD BALANCER --\nbatteries.forEach((/** @type {{ id: any; soc: number; soc_min: number; soc_max: number; rs485: string; charging_max: number; discharging_max: any; }} */ battery) => {\n    \n    // Explain\n    log(this, `Battery ${battery.id}: ${battery.soc}% (min: ${battery.soc_min}%, max: ${battery.soc_max}%) ; RS485: ${battery.rs485=='enable'?'OK':'Nok'}`);\n\n    // track if the battery should be skipped and why\n    let skipReason = null;\n    if (battery.rs485 !== \"enable\") {\n        skipReason = `Battery ${battery.id} [SKIP]: skipped because RS485 is not 'enable'`;\n    } else if (isCharging && battery.soc >= battery.soc_max) {\n        skipReason = `Battery ${battery.id} [SKIP]: skipped because SoC (${battery.soc}%) >= Max (${battery.soc_max}%) while charging`;\n    } else if (!isCharging && battery.soc <= battery.soc_min) {\n        skipReason = `Battery ${battery.id} [SKIP]: skipped because SoC (${battery.soc}%) <= Min (${battery.soc_min}%) while discharging`;\n    } else if (!isCharging && isDischargeDisabled) {\n        skipReason = `Battery ${battery.id} [SKIP]: skipped, discharging was disabled via msg property`;\n    } else if (isCharging && isChargeDisabled) {\n        skipReason = `[SKIP] Battery ${battery.id}: skipped, charging was disabled via msg property`;\n    }\n\n    // battery NOT AVAIABLE, skip via soft stop\n    if (skipReason !== null) {\n        log(this, skipReason);                      // communicate reason\n        let solution = getStopSolution(battery.id); // get a soft stop solution for this battery\n        solution_array.push(solution);              // add solution, do not update last active time.\n        // next battery\n        return; \n    }\n\n    // battery is AVAILABLE, assign power\n    let battery_assignable_power = isCharging ? chargingLimiter(battery.soc, battery.charging_max) : battery.discharging_max;\n    let assign = Math.min(unassigned_power, battery_assignable_power);\n    \n    // select solution\n    var solution;\n    if (assign <= 0 ) {\n        // no power solution\n        solution = getStopSolution(battery.id); // a soft stop solution\n        assign = 0;\n    } else {\n        // assigned power solution\n        solution = getActiveSolution(battery.id, Math.round(assign));\n    }\n    solution_array.push(solution);\n    \n    // Explain: charge limiting\n    if(unassigned_power > battery_assignable_power && battery_assignable_power < battery.charging_max) {\n        log(this,`Charging limited to protect battery (${battery.soc}%): ${battery.charging_max}W -> ${battery_assignable_power}W`);\n    }\n    // Explain: solution result\n    log(this, `<font color=\"#009ac7\">Battery ${solution.id}</font>: assigned to ${solution.mode} with ${solution.power}W / ${isCharging ? battery.charging_max : battery.discharging_max }W max.`)\n\n    // remaining power to assign\n    unassigned_power -= assign;\n    batteries_total_assignable_power += Number(battery_assignable_power);\n});\n\n// battery discharge priority - put solutions back in initial order\nif (!isCharging && hasReverseDischargePriority) {\n    solution_array.reverse();\n}\n\n// store solutions in msg\nRED.util.setMessageProperty(msg, \"solutions\", solution_array,true);\n\n// OUTFLOW\nflow.set(\"batteries_total_assignable_power\", batteries_total_assignable_power); // this is set for the anti-windup calculation in the earlier 'calculate corrections' node, which will pick this up during next iteration.\n\n// OUTPUT\nreturn msg; // to Home Battery flow","outputs":1,"timeout":0,"noerr":0,"initialize":"// Code added here will be run once\n// whenever the node is started.\n\ncontext.set(\"lasttime_active\",[]);","finalize":"","libs":[],"x":420,"y":1160,"wires":[["67f10b16882d154f","3419d7d7d080b822"]],"inputLabels":["isCharging (boolean)"]},{"id":"67f10b16882d154f","type":"debug","z":"064f2339e44e3857","g":"8f1e6a9c964ad950","name":"Load distribution","active":false,"tosidebar":true,"console":false,"tostatus":false,"complete":"solutions","targetType":"msg","statusVal":"","statusType":"auto","x":640,"y":1160,"wires":[]},{"id":"10e0c611a1194157","type":"switch","z":"064f2339e44e3857","g":"57f96737cbb198f5","name":"Pass or Halt","property":"payload","propertyType":"msg","rules":[{"t":"eq","v":"halted by deadband","vt":"str"},{"t":"neq","v":"halted by deadband","vt":"str"}],"checkall":"false","repair":false,"outputs":2,"x":910,"y":340,"wires":[["758dffde507c6b1a"],["e8dd81a2d85660b5"]]},{"id":"3419d7d7d080b822","type":"link out","z":"064f2339e44e3857","g":"bab274dbe813793b","name":"Return","mode":"return","links":[],"x":225,"y":1240,"wires":[]},{"id":"6c712080cd33650f","type":"comment","z":"064f2339e44e3857","g":"bab274dbe813793b","name":"End (readme)","info":"Should return a solution_array of battery objects\n\n## battery object format\n`{{id: string|number, mode: string, power: number}} battery solution`\n- id is an arbitrary battery ID\n- mode is \"stop\", \"charge\", \"discharge\" for Marstek\n- power in Watts\n\n### example array\nreturn this type of solution_array via msg.solutions\n` \nlet solution_array = [];\nsolution_array.push({id:\"M1\", mode: \"charge\", power: 100}); // per battery\nreturn {solutions: solution_array};\n` ","x":170,"y":1180,"wires":[]},{"id":"758dffde507c6b1a","type":"link out","z":"064f2339e44e3857","g":"57f96737cbb198f5","name":"go to End","mode":"link","links":["b38ff5ea107a8859"],"x":1090,"y":340,"wires":[],"inputLabels":["Halt"],"l":true},{"id":"b38ff5ea107a8859","type":"link in","z":"064f2339e44e3857","g":"bab274dbe813793b","name":"link to End","links":["758dffde507c6b1a"],"x":105,"y":1240,"wires":[["3419d7d7d080b822"]]},{"id":"f7683536ca4923ce","type":"api-call-service","z":"064f2339e44e3857","g":"477ae925a5c80730","name":"Is charging","server":"176d29a.6f648d6","version":7,"debugenabled":false,"action":"","floorId":[],"areaId":[],"deviceId":[],"entityId":[],"labelId":[],"data":"","dataType":"jsonata","mergeContext":"","mustacheAltTags":false,"outputProperties":[],"queue":"none","blockInputOverrides":false,"domain":"","service":"","x":1070,"y":1000,"wires":[[]]},{"id":"6d27b101bb611b0b","type":"function","z":"064f2339e44e3857","g":"477ae925a5c80730","name":"Config action","func":"const value = msg.payload;\nconst target = \"input_boolean.house_battery_control_is_charging\";\n\nmsg.payload = {\n    \"action\": value?\"input_boolean.turn_on\":\"input_boolean.turn_off\",\n    \"target\": {\n        \"entity_id\": [target]\n    },\n    \"data\": {}\n}\n\n\nreturn msg;","outputs":1,"timeout":0,"noerr":0,"initialize":"","finalize":"","libs":[],"x":910,"y":1000,"wires":[["f7683536ca4923ce"]]},{"id":"c1eea9323f762f36","type":"switch","z":"064f2339e44e3857","g":"dd2e9e1abdc07cae","name":"Target","property":"house_target_grid_consumption_in_w","propertyType":"msg","rules":[{"t":"nnull"},{"t":"else"}],"checkall":"false","repair":false,"outputs":2,"x":390,"y":120,"wires":[["974782e8cb71491b"],["7075dad5ab29e196"]]},{"id":"48e5f144427ab3c4","type":"debug","z":"064f2339e44e3857","g":"dd2e9e1abdc07cae","name":"Target","active":true,"tosidebar":false,"console":false,"tostatus":true,"complete":"house_target_grid_consumption_in_w","targetType":"msg","statusVal":"house_target_grid_consumption_in_w","statusType":"auto","x":790,"y":100,"wires":[]},{"id":"5ed67ec4960d7b92","type":"server-state-changed","z":"064f2339e44e3857","g":"9c3d021b38518388","name":"Strategy changes","server":"176d29a.6f648d6","version":6,"outputs":1,"exposeAsEntityConfig":"","entities":{"entity":["input_text.house_battery_strategy_active_sub_strategy","input_select.house_battery_strategy"],"substring":[],"regex":[]},"outputInitially":false,"stateType":"str","ifState":"","ifStateType":"str","ifStateOperator":"is","outputOnlyOnStateChange":true,"for":"0","forType":"num","forUnits":"minutes","ignorePrevStateNull":false,"ignorePrevStateUnknown":false,"ignorePrevStateUnavailable":false,"ignoreCurrentStateUnknown":false,"ignoreCurrentStateUnavailable":false,"outputProperties":[{"property":"payload","propertyType":"msg","value":"string","valueType":"entityState"},{"property":"data","propertyType":"msg","value":"","valueType":"eventData"},{"property":"topic","propertyType":"msg","value":"","valueType":"triggerId"}],"x":1720,"y":340,"wires":[["3853acc7cad522c5"]]},{"id":"3853acc7cad522c5","type":"switch","z":"064f2339e44e3857","g":"9c3d021b38518388","name":"","property":"payload","propertyType":"msg","rules":[{"t":"eq","v":"Full stop","vt":"str"}],"checkall":"true","repair":false,"outputs":1,"x":1855,"y":340,"wires":[["2eb40ce92948f24f"]],"l":false},{"id":"be6b92cfc5117edc","type":"server-state-changed","z":"064f2339e44e3857","g":"9c3d021b38518388","name":"Full stop trigger","server":"176d29a.6f648d6","version":6,"outputs":1,"exposeAsEntityConfig":"","entities":{"entity":["sensor.ev_is_charging"],"substring":[],"regex":[]},"outputInitially":false,"stateType":"str","ifState":"","ifStateType":"str","ifStateOperator":"is","outputOnlyOnStateChange":true,"for":"0","forType":"num","forUnits":"minutes","ignorePrevStateNull":false,"ignorePrevStateUnknown":false,"ignorePrevStateUnavailable":false,"ignoreCurrentStateUnknown":false,"ignoreCurrentStateUnavailable":false,"outputProperties":[{"property":"payload","propertyType":"msg","value":"string","valueType":"entityState"},{"property":"data","propertyType":"msg","value":"","valueType":"eventData"},{"property":"topic","propertyType":"msg","value":"","valueType":"triggerId"}],"x":1720,"y":420,"wires":[["003bbf72b76e1f90"]]},{"id":"003bbf72b76e1f90","type":"switch","z":"064f2339e44e3857","g":"9c3d021b38518388","name":"","property":"payload","propertyType":"msg","rules":[{"t":"eq","v":"on","vt":"str"}],"checkall":"true","repair":false,"outputs":1,"x":1855,"y":420,"wires":[["2eb40ce92948f24f"]],"l":false},{"id":"dbfb72dc8f7b10cc","type":"rbe","z":"064f2339e44e3857","g":"477ae925a5c80730","name":"on change","func":"rbe","gap":"","start":"","inout":"out","septopics":false,"property":"payload","topi":"topic","x":730,"y":820,"wires":[["9159bfd83e5a83ca"]]},{"id":"87cf99adde8d72d9","type":"rbe","z":"064f2339e44e3857","g":"477ae925a5c80730","name":"on change","func":"rbe","gap":"","start":"","inout":"out","septopics":false,"property":"payload","topi":"topic","x":730,"y":940,"wires":[["559fd82e9e803b41"]]},{"id":"5a50add11c76d048","type":"rbe","z":"064f2339e44e3857","g":"477ae925a5c80730","name":"on change","func":"rbe","gap":"","start":"","inout":"out","septopics":false,"property":"payload","topi":"topic","x":730,"y":1000,"wires":[["6d27b101bb611b0b","dfa6dec0b4ba2a62"]]},{"id":"0e742f263362d2ca","type":"change","z":"064f2339e44e3857","g":"71ceefc94933dfe9","name":"Trace","rules":[{"t":"set","p":"strategy.trace","pt":"msg","to":"[\t   strategy.trace,\t   {\t       \"flow\": target,\t       \"flow_settings\": advanced_settings,\t       \"timestamp\": $now()\t   } \t]","tot":"jsonata"}],"action":"","property":"","from":"","to":"","reg":false,"x":190,"y":200,"wires":[["c1eea9323f762f36"]],"info":"Attaches a breadcrumb trace to the msg\r\nso the user can reconstruct which route has\r\nbeen traveled"},{"id":"ddecc57c1560830c","type":"catch","z":"064f2339e44e3857","g":"4c4f2323209f258f","name":"","scope":null,"uncaught":false,"x":95,"y":320,"wires":[["3042d9052b78a541"]],"l":false},{"id":"3042d9052b78a541","type":"function","z":"064f2339e44e3857","g":"4c4f2323209f258f","name":"Unhandled Exception","func":"const handle = global.get('unhandledException');\n\nhandle(this);\n\nreturn msg;","outputs":1,"timeout":0,"noerr":0,"initialize":"","finalize":"","libs":[],"x":145,"y":320,"wires":[["236d2cded5cc6267"]],"l":false},{"id":"236d2cded5cc6267","type":"link out","z":"064f2339e44e3857","g":"4c4f2323209f258f","name":"link out 7","mode":"return","links":[],"x":195,"y":320,"wires":[]},{"id":"176d29a.6f648d6","type":"server","name":"Home Assistant (Dubbel)","addon":true,"rejectUnauthorizedCerts":true,"ha_boolean":[],"connectionDelay":false,"cacheJson":false,"heartbeat":false,"heartbeatInterval":"","statusSeparator":"","enableGlobalContextStore":false},{"id":"391576b0e64bce42","type":"global-config","env":[],"modules":{"node-red-contrib-home-assistant-websocket":"0.80.3","node-red-node-smooth":"0.1.2"}}]